&HEAD CHID='#CHID_Cone#',
    TITLE='Simplified cone calorimeter simulation setup'  /

 2.00000 cm cells
&MESH ID  = 'Mesh_C5',
      IJK = 15,15,32,
      XB  = -0.15,0.15, -0.15,0.15, -0.04000,0.60 /



&TIME T_END=300, WALL_INCREMENT=1, DT=1.0 /
&MISC SIMULATION_MODE = 'LES',
      TMPA            = 20.0 /

&DUMP NFRAMES=301 /



 ***** Open Vents ********************

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /



***** Surfaces and Materials ********************

&SURF ID                      = 'Flux Patch A',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 44.75599,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch B',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27765,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch C',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.02480,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch D',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27625,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch E',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 44.75208,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch F',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27403,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch G',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.77935,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch H',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.92376,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch I',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.77793,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch J',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27072,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch K',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.01968,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch L',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.92348,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch M',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.88207,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch N',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.92299,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch O',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.02019,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch P',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27143,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch Q',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.77629,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch R',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.91929,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch S',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.77631,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch T',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.26860,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch U',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 44.75023,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch V',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27091,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch W',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 49.01858,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch X',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 48.27082,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /

&SURF ID                      = 'Flux Patch Y',
      COLOR                   = 'IVORY BLACK',
      EXTERNAL_FLUX           = 44.74854,
      BACKING                 = 'EXPOSED',
      THICKNESS               = 0.006, 0.03,
      MATL_ID(1,1:1)          = 'SAMPLE',
      MATL_MASS_FRACTION(1,1) = 1.0,
      MATL_ID(2,1:1)          = 'PROMATECT-LS',
      MATL_MASS_FRACTION(2,1) = 1.0 /



***** Materials ********************

# ---------------------------------------
# PROMATECT-LS Calcium silicate board 30 mm
# spec. heat: https://media.promat.com/pd36270/original/-1803860113/promatect-l_tds_en.pdf
# Rest: https://media.promat.com/doc_369086_de/original/722333084/0032405-td-promatect-ls.pdf?brand=promatconstruction&market=de
# ---------------------------------------

&MATL ID            = 'PROMATECT-LS',
      DENSITY       = 520.0,
      EMISSIVITY    = 0.9,
      CONDUCTIVITY  = 0.087,
      SPECIFIC_HEAT = 0.95 /



***** Sample ********************

# Import the sample material (MATL, SPEC, REAC)
&CATF OTHER_FILES='../SampleMaterial/MaCFP_PMMA_UMD.txt' /



***** Geometry *******************

*** Specimen ***

&VENT ID      = 'Sample Patch A',
      SURF_ID = 'Flux Patch A',
      XB =-0.05000,-0.03000,-0.05000,-0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch B',
      SURF_ID = 'Flux Patch B',
      XB =-0.05000,-0.03000,-0.03000,-0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch C',
      SURF_ID = 'Flux Patch C',
      XB =-0.05000,-0.03000,-0.01000, 0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch D',
      SURF_ID = 'Flux Patch D',
      XB =-0.05000,-0.03000, 0.01000, 0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch E',
      SURF_ID = 'Flux Patch E',
      XB =-0.05000,-0.03000, 0.03000, 0.05000,0.0,0.0 /

&VENT ID      = 'Sample Patch F',
      SURF_ID = 'Flux Patch F',
      XB =-0.03000,-0.01000,-0.05000,-0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch G',
      SURF_ID = 'Flux Patch G',
      XB =-0.03000,-0.01000,-0.03000,-0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch H',
      SURF_ID = 'Flux Patch H',
      XB =-0.03000,-0.01000,-0.01000, 0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch I',
      SURF_ID = 'Flux Patch I',
      XB =-0.03000,-0.01000, 0.01000, 0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch J',
      SURF_ID = 'Flux Patch J',
      XB =-0.03000,-0.01000, 0.03000, 0.05000,0.0,0.0 /

&VENT ID      = 'Sample Patch K',
      SURF_ID = 'Flux Patch K',
      XB =-0.01000, 0.01000,-0.05000,-0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch L',
      SURF_ID = 'Flux Patch L',
      XB =-0.01000, 0.01000,-0.03000,-0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch M',
      SURF_ID = 'Flux Patch M',
      XB =-0.01000, 0.01000,-0.01000, 0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch N',
      SURF_ID = 'Flux Patch N',
      XB =-0.01000, 0.01000, 0.01000, 0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch O',
      SURF_ID = 'Flux Patch O',
      XB =-0.01000, 0.01000, 0.03000, 0.05000,0.0,0.0 /

&VENT ID      = 'Sample Patch P',
      SURF_ID = 'Flux Patch P',
      XB = 0.01000, 0.03000,-0.05000,-0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch Q',
      SURF_ID = 'Flux Patch Q',
      XB = 0.01000, 0.03000,-0.03000,-0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch R',
      SURF_ID = 'Flux Patch R',
      XB = 0.01000, 0.03000,-0.01000, 0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch S',
      SURF_ID = 'Flux Patch S',
      XB = 0.01000, 0.03000, 0.01000, 0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch T',
      SURF_ID = 'Flux Patch T',
      XB = 0.01000, 0.03000, 0.03000, 0.05000,0.0,0.0 /

&VENT ID      = 'Sample Patch U',
      SURF_ID = 'Flux Patch U',
      XB = 0.03000, 0.05000,-0.05000,-0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch V',
      SURF_ID = 'Flux Patch V',
      XB = 0.03000, 0.05000,-0.03000,-0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch W',
      SURF_ID = 'Flux Patch W',
      XB = 0.03000, 0.05000,-0.01000, 0.01000,0.0,0.0 /

&VENT ID      = 'Sample Patch X',
      SURF_ID = 'Flux Patch X',
      XB = 0.03000, 0.05000, 0.01000, 0.03000,0.0,0.0 /

&VENT ID      = 'Sample Patch Y',
      SURF_ID = 'Flux Patch Y',
      XB = 0.03000, 0.05000, 0.03000, 0.05000,0.0,0.0 /



&OBST SURF_ID = 'INERT',
      XB      = -0.05,0.05,-0.05,0.05,-0.026,0.0 / SampleHolder



***** Analysis *******************

&DEVC ID       = 'HeatFluxGauge',
      XYZ      = 0,0,0,
      IOR      = 3,
      QUANTITY = 'GAUGE HEAT FLUX' /



&TAIL /
